---
type: llm
weight: 1
---

The response gives these values (small rounding differences are fine; a value counts as missing only if it is absent or clearly different):

- Design outdoor temperature for Osijek is about -14.5 °C.
- Specific heat loss for good insulation is about 39-40 W/m², giving a heat load of about 7.1 kW for 180 m².
- No +15 % radiator correction is applied, because the house has underfloor heating.
- Flow rate at ΔT 5 is about 20 L/min (roughly 3 L/min per kW).
- DHW tank is based on 4 × 45 = 180 L (40-50 L/person also acceptable). Rounding up to the standard 200 L size is correct.
- If a tank heat-up time is given at 7 kW from 10 to 50 °C, it matches the chosen volume: about 72 min for 180 L or about 80 min for 200 L.
